# 16. Boiler Fuel System
---

Crude Oil -> Refinery -> Crude Unit -> Residual
Crude Unit -> Cracker Unit -> Cutter
Residual + Cutter -> Low Sulfur Fuel Oil (LSFO)

## Typical Fuel Tank

## Heating
Fuel Oil Tanks use auxillary steam to preheat fuel oil.

Fuel Oil Heaters use steam from the Reboiler to heat fuel oil.

## Reboiler Condensate Tank
Collects condensate by using steam to heat fuel oil. This is separate from the main condensate tank (to prevent contamination).

## Waiau LSFO & Diesel Tanks
Diesel Tanks 1 & 2
LSFO Tank 1, 3, 4, 5 (2 is OOS)

## Suction (Primary) Fuel Oil (F/O) Heaters & Pumps
Lowers the oil viscosity for ease of transfer from tank to tank or tank to plant. This is achieved with line heating (tracing) which lowers the viscosity of oil in the lines.

## Secondary Fuel Oil (F/O) Heaters & Pumps
Raises temperature and pressure of fuel oil to prepare for [[Glossary#Atomization|atomization]].

Viscosity is lowered to a value defined by burner design for proper atomization

## Hot Water System
Heats oil in tanks. 

## Steam Tracing System
Heats oil in lines.

## Viscosity
[[Measurements#Viscosity]]

Temperature of fuel oil rises as viscosity drops.

## Typical Burner Assembly
Components:
-	Inner Casing
-	Air foils
-	Diffuser Plate
-	Air Doors
-	Outer Casing
-	Air Door Handle
-	Atomizer Assembly
-	Yoke
-	Safety Shutoff Device Handle

## Burner Front
Atomizing steam and Fuel oil supplied on two lines

## Fuel Firing System
Fuel is fired from four corners of the furnace, at slight angles to induce a swirling motion in the flames.

## Basic Problems
| Problem                                | Probable Causes(s)                                                                                        | Corrected By                                                                                                                                     |
| -------------------------------------- | --------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------ |
| Flame separation from burner tip       | <ul><li>oil too hot</li><li>diffuser too close to the tip</li><li>air flow too high</li></ul>                                         | Reduce oil temperature or reduce air flow                                                                                                        |
| Flame burning toward burner throat     | <ul><li>air flow too low</li><li>register throttled too much</li></ul>                                                             | Increase air flow, readjust registers                                                                                                            |
| Smoking Flame                          | <ul><li>cold oil</li><li>poor atomization</li><li>dirty burner</li><li>insufficient air</li></ul>                                             | Increase oil temperature, clean burner, increase air flow                                                                                        |
| Formation of clinkers (carbon buildup) | Dirty burner, loose tip, burner retraction out of adjustment, cold oil, or incorrect air register setting | Clean burner, check tip for tightness and tighten as needed, readjust retraction, increase oil temperature, or check and adjust register setting |
| Fire flies or sparklers                | Oil too hot or too much air                                                                               | Reduce oil temperature or reduce air flow                                                                                                        |

## Igniter Fuel
-	Diesel & Propane

## Emergency Shutoff
Fuel Oil Emergency Solenoid Operated Valve
-	supply line before unit
-	shutoff all fuel to unit in case of emergency
Fuel Oil Supply Trip Solenoid Valve
-	secondary FO pump discharge
-	stop flow of oil to burner front in case of boiler or unit trip
Spill over valve
-	relieves FO pressure to burner front in case of boiler trip or unit trip

---
## Study Question Answers

1.	-
	-	insulation
	-	steam coils
	-	reboiler
2.	true
3.	burner throat;
4.	dispensing fuel oil as a mist
5.	-
6.	false
7.	a sample is tested in a lab, and SSU is determined from a table
8.	burn point
9.	-
10.	heat exhangers
11.	lowers viscosity and achieves proper burning point
12. -
	-	steam supply temperature
13.	both of the above